<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>01 Design basis &amp; single-line diagrams · D. Wu portfolio</title><meta name="description" content="Design basis DB-001 Rev P2 for a 30 MW IT campus: two 130 kV lines, 2 × 63 MVA 130/20 kV transformers, six 5 MW halls with 24 power blocks of 2.5 MVA ">
<link rel="stylesheet" href="../assets/style.css"></head><body>
<header class="top"><div class="wrap"><a class="brand" href="../index.html">Donglin (Franklin) Wu <span>· Data center electrical portfolio</span></a><nav><a href="../index.html#projects">Projects</a><a href="../index.html#assumptions">Assumptions</a><a href="../index.html#about">About</a><a href="https://github.com/Fwurank/dc-electrical-portfolio">GitHub</a></nav></div></header>
<div class="page-head"><div class="wrap"><p class="crumb"><a href="../index.html">Portfolio</a> / Project 01</p>
<h1>01 · Design basis & single-line diagrams</h1><p>DB-001 Rev P2 and an eight-sheet A3 single-line diagram set for the fictional 30 MW IT campus. Everything is generated from Python, so a rating change in the design basis is a one-line change in a sheet script.</p></div></div>
<section><div class="wrap"><div class="cols">
<div class="box"><h3>Key findings</h3><ul class="findings"><li>The architecture is distributed redundant 4N/3 at the block level and 2N mechanical. It was compared against 2N, N+1 and block-redundant options.</li><li>Rev P2 brings in all 31 rating changes from projects 02–04 (battery 165 kWh, rectifier breaker 2 000 A, busbar trunking, interlocks, arc protection, CT ratios, BESS bays…). A traceability table links each change to its source.</li><li>IEC 60617 symbols: CTs with ratio and class, VTs, surge arresters, earthing switches, relay function numbers (50/51, 67N, 87T, 81…), meters, Petersen coil, arc sensors and interlocks.</li><li>The automated drawing checker measures 1 199 texts: minimum cap height 2.57 mm on A3, tags 3.6 mm, drawing number 5.14 mm, 0 overlaps.</li></ul></div>
<div class="box"><h3>Downloads &amp; code</h3><ul><li><a href="../01-design-basis-sld/docs/DWU-DC-E-DB-001_Design_Basis.pdf">Design basis DB-001 Rev P2 (PDF, 20 pages)</a></li><li><a href="../01-design-basis-sld/drawings/DWU-DC-E-SLD_concept_set_RevP2_A3.pdf">SLD set Rev P2, 8 × A3 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/text_height_check.json">Text-height / layout check (JSON)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-000_legend_notes.pdf">Sheet SLD-000 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-001-1_130kV_substation.pdf">Sheet SLD-001-1 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-001-2_MSG-20_switchgear.pdf">Sheet SLD-001-2 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-002-1_DH1_MV_and_blocks.pdf">Sheet SLD-002-1 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-002-2_DH1_whitespace_mech.pdf">Sheet SLD-002-2 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-003-1_block_A_MV_LV.pdf">Sheet SLD-003-1 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-003-2_block_A_UPS_critical.pdf">Sheet SLD-003-2 (PDF)</a></li><li><a href="../01-design-basis-sld/drawings/SLD-004_BESS_plant.pdf">Sheet SLD-004 (PDF)</a></li><li><a href="https://github.com/Fwurank/dc-electrical-portfolio/tree/main/01-design-basis-sld">Source code &amp; tests on GitHub</a></li></ul>
<h3 style="margin-top:14px">Run locally</h3><pre>git clone https://github.com/Fwurank/dc-electrical-portfolio.git
cd dc-electrical-portfolio/01-design-basis-sld
python scripts/build_all.py      # sheets, set PDF, drawing check, DB PDF (needs Chrome + poppler)
python -m pytest -q</pre></div></div>
<div class="note">This is a fictional case built from public standards and assumed parameters marked [ASSUMED] / (A). No employer, client or vendor data is used.</div>
<h2 style="margin-top:10px">Figures</h2><p class="sub">Reduced previews. The full-resolution originals are in the repository.</p><figure><img src="../assets/img/p01_sld.jpg" alt="SLD-003-1: power block A, 20 kV bay, 2.5 MVA transformer, MSB with arc protection and trip settings" loading="lazy"><figcaption>SLD-003-1: power block A, 20 kV bay, 2.5 MVA transformer, MSB with arc protection and trip settings</figcaption></figure><figure><img src="../assets/img/p01_sld_bess.jpg" alt="SLD-004: 10 MW / 20 MWh BESS on two MSG-20 bays, protection and EMS priorities" loading="lazy"><figcaption>SLD-004: 10 MW / 20 MWh BESS on two MSG-20 bays, protection and EMS priorities</figcaption></figure><figure><img src="../assets/img/p01_legend.jpg" alt="SLD-000: legend, colour code and drawing list" loading="lazy"><figcaption>SLD-000: legend, colour code and drawing list</figcaption></figure>
<p class="crumb">Other projects: <a href="02-load-sizing.html">02 Load & equipment sizing tool</a> · <a href="03-shortcircuit-protection.html">03 Short-circuit, protection & arc-flash study</a> · <a href="04-bess.html">04 BESS in a grid-constrained data center</a></p></div></section>
<footer><div class="wrap">© 2026 Donglin (Franklin) Wu. Documents, drawings and figures © D. Wu, all rights reserved; code under the MIT License.
Fictional case study built from public standards and assumed parameters, not employer, client or vendor data. Not for construction or investment decisions.
· <a href="https://www.linkedin.com/in/donglinwu1998">LinkedIn</a> · <a href="https://github.com/Fwurank/dc-electrical-portfolio">Source on GitHub</a></div></footer>
</body></html>
