<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>02 Next-generation power architecture and commissioning (research and concept study) · D. Wu portfolio</title><meta name="description" content="A research and concept study on the same fictional campus, not built or commissioned work. It compares 400 V AC + UPS, 400 VDC and 800 VDC for one 5 M">
<link rel="stylesheet" href="../assets/style.css"></head><body>
<header class="top"><div class="wrap"><a class="brand" href="../index.html">Donglin (Franklin) Wu <span>· Data center electrical portfolio</span></a><nav><a href="../index.html#projects">Projects</a><a href="../index.html#assumptions">Assumptions</a><a href="../index.html#about">About</a><a href="https://github.com/Fwurank/dc-electrical-portfolio">GitHub</a></nav></div></header>
<div class="page-head"><div class="wrap"><p class="crumb"><a href="../index.html">Portfolio</a> / Project 02</p>
<h1>02 · Next-generation power architecture and commissioning (research and concept study)</h1><p>An 800 VDC architecture comparison with a concept single-line diagram for power block A, and a commissioning and test plan concept, both for the fictional 30 MW IT campus of Projects 01 and 03–05. Version v0.1, 2026-10-29.</p></div></div>
<section><div class="wrap">
<div class="note" style="margin-top:0"><b>Research and concept study, not built work.</b> Project 02 is a research and concept study on the same fictional 30 MW campus as Projects 01 and 03–05. Nothing in it has been built, tested or commissioned. Both documents are marked <b>CONCEPT / DRAFT — requires review by a licensed electrical engineer</b>, and statements carry credibility labels: [Verified], [Vendor claim], [Search-level], [Unverified] or [Inference].</div>
<div class="box"><h3>Key findings</h3><ul class="findings"><li>Part 1 compares 400 V AC + UPS, 400 VDC and 800 VDC for one 5 MW hall over 13 rows, and redraws block A as an 800 VDC concept (SLD-005). The main open risk for 800 VDC is DC bus protection and the arc-flash method [Inference].</li><li>Part 2 is a concept L0–L5 commissioning and test plan for hall DH1 with 11 integrated-systems-test scenarios, genset and MV switchgear selection points, and what would change in Finland.</li><li>All ratings come unchanged from DB-001 Rev P2 and CALC-003 / CALC-004. No rating of Projects 01 and 03–05 is changed by this study.</li></ul></div>
<div class="note">This is a research and concept study on a fictional case, built from public standards, public sources and assumptions. It is not a design for construction and describes no work done or commissioned. No employer, client or vendor data is used.</div>
<h2 style="margin-top:10px">Part 1 · 800 VDC architecture comparison</h2><p class="sub">DWU-DC-E-NOTE-005 v0.1 (2026-10-29), A3 one-pager. CONCEPT / DRAFT — requires review by a licensed electrical engineer.</p><div class="box"><ul class="findings"><li>Three options for one 5 MW hall (DH1, blocks A–D) with the same 4N/3 redundancy as DB-001 Rev P2: A · 400 V AC + static UPS (the Project 01 baseline), B · 400 VDC class (260–400 V), C · 800 VDC (±400 V). 13 rows: topology, conversion stages, feeder current, fault current, protection, earthing, arc flash, storage, grid interface, gensets, maturity, risks and missing data.</li><li>Pair-group feeder current at 0.83 MW in N-1: ≈ 1 200 A per phase (AC), ≈ 2 180 A at 380 V DC, ≈ 1 040 A at 800 V DC [Inference, I = P / U]. "45 % less copper" is a [Vendor claim] and is not used as a design input.</li><li>Open points for 800 VDC: SSCB vs thermal-magnetic protection is still open [Verified, Dell'Oro (KB)]; NFPA 70E Annex D.5 DC arc-flash methods are informative only [Search-level]; the IEEE P3002.12 DC arcing-fault guide is an active PAR, approved 2026-09-25 [Verified]. OCP Mt. Diablo v1.0.0 is effective from 2026-10-08 [Verified (KB)]; the OCP SST spec v0.3.0 is an early draft [Search-level].</li><li>Conclusion [Inference]: option C with an LF transformer (SLD-005 main scheme) keeps the MV design, the gensets and IL-3 of Project 01 unchanged and moves the risk into one place, the 800 V DC bus protection and arc-flash method. The SST variant also changes the genset and MV protection concept, so it is not taken into a Tier III / EN 50600 Class 3 design until the OCP SST spec is past v0.x. Option B gives no current advantage over AC at these rack sizes.</li></ul><p style="margin:10px 0 0"><a href="../02-next-gen-power/docs/02-800vdc-architecture-comparison-v0.1-2026-10-29-en.pdf">Download the 800 VDC comparison (PDF, A3, with all 12 sources)</a></p></div><figure style="margin-top:22px"><img src="../assets/img/p02_sld.jpg" alt="SLD-005 800 VDC concept for power block A" loading="lazy"><figcaption>SLD-005 v0.1, CONCEPT / DRAFT: power block A as an 800 VDC alternative to SLD-003. The 20 kV bay, T-A, G-A and the IL-3 open transition are unchanged; the UPS is replaced by 2 × 1 000 kW rectifiers feeding DCB-A 800 V DC, DC feeders to pair-groups AB / AC / AD and an ESS. An SST from 20 kV is shown in outline as alternative B (<a href="../02-next-gen-power/drawings/SLD-005_800VDC_block_A_concept-v0.1-2026-10-29-en.pdf">PDF</a> · <a href="../02-next-gen-power/drawings/SLD-005_800VDC_block_A_concept-v0.1-2026-10-29-en.svg">SVG</a>)</figcaption></figure><h2 style="margin-top:10px">Part 2 · Commissioning &amp; test plan (concept)</h2><p class="sub">DWU-DC-E-CX-005 v0.1 (2026-10-29), A4, 4 pages. CONCEPT / DRAFT — requires review by a licensed electrical engineer. It describes no work done or signed for.</p><div class="box"><ul class="findings"><li>Commissioning levels L0–L5 (design review, FAT, delivery and installation, start-up, functional, integrated systems test) applied to hall DH1. The level names are industry practice, not one standard [Search-level]; the campus content and acceptance values are proposals [Inference].</li><li>A constraint found in the Project 01 design: the Q-LB load-bank connection, 2 500 A at 400 V, carries ≈ 1.73 MVA. The block N-1 design load of 1.67 MW can be proven through it, but the IT genset's full 2 200 kWe / 2 750 kVA cannot [Inference, arithmetic]. Options are raised for the L0 design review.</li><li>11 integrated-systems-test scenarios, from the loss of one 130 kV line to UPS battery discharge, MBB transfer, arc-flash trip and retransfer (open transition only, because closed transition would give 81.8 kA against 65 kA).</li><li>Genset and MV switchgear selection points: DCC rating basis, sustained Isc ≥ 300 % for 2 s, HVO100 for 24 h; EU F-gas Regulation 2024/573 Art. 13(9)(a) prohibits putting F-gas MV switchgear ≤ 24 kV into operation from 1 January 2026 [Verified, EC FAQ].</li><li>What would change in Finland: the Fingrid KJV2026 draft for demand facilities above 30 MW, including data centres [Verified], and the SFS 6000 / 6001 installation series [Search-level]. Ten questions to ask on day one.</li></ul><p style="margin:10px 0 0"><a href="../02-next-gen-power/docs/02-commissioning-test-plan-concept-v0.1-2026-10-29-en.pdf">Download the commissioning &amp; test plan (PDF, 4 pages, with all 18 sources)</a></p></div><p style="font-size:14px;color:#5b6675;margin:14px 0 0">Labels used in both documents: [Verified] source opened · [Vendor claim] · [Search-level] · [Unverified] · [Inference] own reasoning. "(KB 2026-10-26)" marks a page opened for the knowledge base on that date and not re-opened. Retrieval date 2026-10-29.</p>
<p class="crumb">Other projects: <a href="01-design-basis.html">01 Design basis & single-line diagrams</a> · <a href="03-load-sizing.html">03 Load & equipment sizing tool</a> · <a href="04-shortcircuit-protection.html">04 Short-circuit, protection & arc-flash study</a> · <a href="05-bess.html">05 BESS in a grid-constrained data center</a></p>
<div class="downloads"><h3>Downloads &amp; code</h3><ul><li><a href="../02-next-gen-power/docs/02-800vdc-architecture-comparison-v0.1-2026-10-29-en.pdf">800 VDC comparison NOTE-005 v0.1 (PDF)</a></li><li><a href="../02-next-gen-power/docs/02-800vdc-architecture-comparison-v0.1-2026-10-29-en.md">800 VDC comparison (Markdown)</a></li><li><a href="../02-next-gen-power/drawings/SLD-005_800VDC_block_A_concept-v0.1-2026-10-29-en.pdf">SLD-005 800 VDC block A concept (PDF)</a></li><li><a href="../02-next-gen-power/drawings/SLD-005_800VDC_block_A_concept-v0.1-2026-10-29-en.svg">SLD-005 (SVG)</a></li><li><a href="../02-next-gen-power/docs/02-commissioning-test-plan-concept-v0.1-2026-10-29-en.pdf">Commissioning &amp; test plan CX-005 v0.1 (PDF)</a></li><li><a href="../02-next-gen-power/docs/02-commissioning-test-plan-concept-v0.1-2026-10-29-en.md">Commissioning &amp; test plan (Markdown)</a></li><li><a href="https://github.com/Fwurank/dc-electrical-portfolio/tree/main/02-next-gen-power">Documents, drawing and scripts on GitHub</a></li></ul></div>
</div></section>
<footer><div class="wrap">© 2026 Donglin (Franklin) Wu. Documents, drawings and figures © D. Wu, all rights reserved; code under the MIT License.
Fictional case study built from public standards and assumed parameters, not employer, client or vendor data. Not for construction or investment decisions.
· <a href="https://www.linkedin.com/in/donglinwu1998">LinkedIn</a> · <a href="https://github.com/Fwurank/dc-electrical-portfolio">Source on GitHub</a></div></footer>
</body></html>
