<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>03 Short-circuit, protection &amp; arc-flash study · D. Wu portfolio</title><meta name="description" content="Own IEC 60909 nodal solver over 7 scenarios, cross-checked with pandapower: MSB 52.3 kA / ip 122 kA. Closing the generator back onto the grid would gi">
<link rel="stylesheet" href="../assets/style.css"></head><body>
<header class="top"><div class="wrap"><a class="brand" href="../index.html">Donglin (Franklin) Wu <span>· Data center electrical portfolio</span></a><nav><a href="../index.html#projects">Projects</a><a href="../index.html#assumptions">Assumptions</a><a href="../index.html#about">About</a><a href="https://github.com/Fwurank/dc-electrical-portfolio">GitHub</a></nav></div></header>
<div class="page-head"><div class="wrap"><p class="crumb"><a href="../index.html">Portfolio</a> / Project 03</p>
<h1>03 · Short-circuit, protection & arc-flash study</h1><p><code>scprot</code>: an IEC 60909 short-circuit solver written from scratch, protection coordination from 20 kV down to the rack PDU, CT checks, arc-flash energy and a comparison of 20 kV neutral earthing options.</p></div></div>
<section><div class="wrap">
<div class="note" style="margin-top:0"><b>Tool cross-check.</b> The same study cases have also been run in DIgSILENT PowerFactory, using its short-circuit, protection and arc-flash modules. Those PowerFactory results are still being prepared and will be uploaded to this repository later. Pandapower is used here so that the results can be reproduced and cross-checked with open-source code.</div>
<div class="box"><h3>Key findings</h3><ul class="findings"><li>Seven scenarios were solved with a nodal-admittance method and cross-checked with pandapower (identical in the max case). Results: 20 kV 13.0 kA; MSB-A 52.3 kA / ip 122 kA.</li><li>T1//T2 paralleling gives ip 58.5 kA, which is 94 % of the 62.5 kA rating and over 100 % at S″k 4 000 MVA, so the interlock stays. Closed-transition retransfer gives 81.8 kA > 65 kA, so retransfer is open-transition only.</li><li>The busway start sees 37.1 kA against an Icw of 36 kA, so the feeder needs a current-limiting MCCB (Icu ≥ 50 kA, tested conditional ≥ 40 kA). The rack inlet sees 14.0 kA, so the PDU needs an SCCR of ≥ 15 kA.</li><li>Arc flash (IEEE 1584-2018): optical arc relays with MV intertrip reduce the MSB line side from 96 to 3.2 cal/cm². At 20 kV (Lee method) it goes from ≈ 106 to 11 cal/cm². Compensated earthing is kept: Ic is 22 A per section.</li></ul></div>
<div class="note">This is a fictional case built from public standards and assumed parameters marked [ASSUMED] / (A). No employer, client or vendor data is used.</div>
<h2 style="margin-top:10px">Figures</h2><p class="sub">Reduced previews. The full-resolution originals are in the repository.</p><figure><img src="../assets/img/p03_ik.jpg" alt="Initial short-circuit current per bus and scenario vs equipment ratings" loading="lazy"><figcaption>Initial short-circuit current per bus and scenario vs equipment ratings</figcaption></figure><figure><img src="../assets/img/p03_tcc.jpg" alt="20 kV time-current coordination (IEC 60255 curves)" loading="lazy"><figcaption>20 kV time-current coordination (IEC 60255 curves)</figcaption></figure><figure><img src="../assets/img/p03_arc.jpg" alt="Arc-flash incident energy with and without mitigation" loading="lazy"><figcaption>Arc-flash incident energy with and without mitigation</figcaption></figure>
<p class="crumb">Other projects: <a href="01-design-basis.html">01 Design basis & single-line diagrams</a> · <a href="02-load-sizing.html">02 Load & equipment sizing tool</a> · <a href="04-bess.html">04 BESS in a grid-constrained data center</a></p>
<div class="downloads"><h3>Downloads &amp; code</h3><ul><li><a href="../03-shortcircuit-protection/report/DWU-DC-E-CALC-003_ShortCircuit_Protection_ArcFlash.pdf">Study report CALC-003 (PDF)</a></li><li><a href="../03-shortcircuit-protection/results/short_circuit.csv">Short-circuit results (CSV)</a></li><li><a href="../03-shortcircuit-protection/results/pandapower_crosscheck.csv">pandapower cross-check (CSV)</a></li><li><a href="https://github.com/Fwurank/dc-electrical-portfolio/tree/main/03-shortcircuit-protection">Source code &amp; tests on GitHub</a></li></ul></div>
</div></section>
<footer><div class="wrap">© 2026 Donglin (Franklin) Wu. Documents, drawings and figures © D. Wu, all rights reserved; code under the MIT License.
Fictional case study built from public standards and assumed parameters, not employer, client or vendor data. Not for construction or investment decisions.
· <a href="https://www.linkedin.com/in/donglinwu1998">LinkedIn</a> · <a href="https://github.com/Fwurank/dc-electrical-portfolio">Source on GitHub</a></div></footer>
</body></html>
