<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>04 BESS in a grid-constrained data center · D. Wu portfolio</title><meta name="description" content="10 MW / 20 MWh BESS behind a 40 MW grid subscription, using LP dispatch. It turns −2.08 MW of headroom into +2.41 MW of extra IT capacity, of which on">
<link rel="stylesheet" href="../assets/style.css"></head><body>
<header class="top"><div class="wrap"><a class="brand" href="../index.html">Donglin (Franklin) Wu <span>· Data center electrical portfolio</span></a><nav><a href="../index.html#projects">Projects</a><a href="../index.html#assumptions">Assumptions</a><a href="../index.html#about">About</a><a href="https://github.com/Fwurank/dc-electrical-portfolio">GitHub</a></nav></div></header>
<div class="page-head"><div class="wrap"><p class="crumb"><a href="../index.html">Portfolio</a> / Project 04</p>
<h1>04 · BESS in a grid-constrained data center</h1><p><code>bessdc</code>: five studies of a 10 MW / 20 MWh BESS behind a 40 MW grid subscription: peak shaving, backup, revenue stacking, AI-load smoothing and the business case, with an interactive Streamlit tool.</p></div></div>
<section><div class="wrap">
<div class="box"><h3>Key findings</h3><ul class="findings"><li>Peak shaving (LP, 8 760 h): without a BESS the campus is 2.08 MW over the limit on the design day. With the BESS there is room for +2.41 MW of extra IT, but only +0.84 MW counts as firm with one BESS unit out.</li><li>Backup: 27 min at full load. Replacing the gensets would take ≈ 790 MWh, about 5.5 × the genset cost. In island mode the PCS fault current (1.2 × In = 381 A at 20 kV) is not cleared by the grid-tuned relays, so the BESS is not counted as Tier III capacity.</li><li>Revenue stacking (FCR-N, FCR-D, mFRR, arbitrage) with Svk endurance rules: 4.15 M€/yr at 2025 prices, 1.82 M€/yr at 2026, 0.96 M€/yr in the saturated case. Base NPV ≈ 7.2 M€, IRR 34 %. The case is highly price-sensitive.</li><li>AI-training swings (12 MW, 6 s): smoothing needs ≈ 11.4 MW but < 0.5 MWh. The 0.1–2 Hz ripple needs a response of ≲ 10 ms, from a supercap or hybrid, UPS-level smoothing or a GPU power floor.</li></ul></div>
<div class="note">This is a fictional case built from public standards and assumed parameters marked [ASSUMED] / (A). No employer, client or vendor data is used.</div>
<h2 style="margin-top:10px">Figures</h2><p class="sub">Reduced previews. The full-resolution originals are in the repository.</p><figure><img src="../assets/img/p04_peak.jpg" alt="Design week: campus load, grid import with BESS and the 40 MW limit" loading="lazy"><figcaption>Design week: campus load, grid import with BESS and the 40 MW limit</figcaption></figure><figure><img src="../assets/img/p04_ai.jpg" alt="AI-training load swing and BESS smoothing" loading="lazy"><figcaption>AI-training load swing and BESS smoothing</figcaption></figure><figure><img src="../assets/img/p04_business.jpg" alt="Business case: cash flow and sensitivity" loading="lazy"><figcaption>Business case: cash flow and sensitivity</figcaption></figure><figure><img src="../assets/img/p04_app.jpg" alt="Streamlit app, overview tab" loading="lazy"><figcaption>Streamlit app, overview tab</figcaption></figure><h2 id="storage-layers" style="margin-top:10px">Context: storage layers</h2><p class="sub">FIG-004S v0.1, CONCEPT / DRAFT — requires review by a licensed electrical engineer. Numbers are taken unchanged from DB-001 Rev P2 and CALC-004; rack BBU and capacitor values come from the OCP spec and are not part of the Project 01 base design.</p><figure><img src="../assets/img/p04_layers.jpg" alt="FIG-004S storage and source layers vs time" loading="lazy"><figcaption>FIG-004S: storage and source layers vs time, log scale, from rack capacitors to gensets (<a href="../04-bess/context/FIG-004S_storage_layers_block-v0.1-2026-10-29-en.pdf">PDF</a> · <a href="../04-bess/context/FIG-004S_storage_layers_block-v0.1-2026-10-29-en.svg">SVG</a>)</figcaption></figure><div class="box"><ol class="findings"><li>Each layer covers one time band. Rack capacitors ride through up to 20 ms, the UPS covers 5–8 min, the campus BESS 27 min, and the gensets 24 h of fuel. Sources: OCP Mt. Diablo v1.0.0 [Verified (KB 2026-10-26)]; DB-001 P2; CALC-004.</li><li>The 10 MW / 20 MWh BESS works in the band from 150 ms to hours. It is not counted in redundancy and does not replace the UPS or the gensets (CALC-004 §4).</li><li>AI-training ripple at 0.1–2 Hz needs a response of about 10 ms or faster. A 150 ms BESS still leaves 5.6 MW peak-to-peak, so the fast band needs capacitors or a supercap. A 23 kWh supercap per 10 MW brings it down to 0.79 MW (CALC-004 model).</li><li>The 3 MW/min ramp limit (A) is a power problem, not an energy one: about 11.4 MW but only 0.46 MWh (CALC-004).</li><li>The 10–15 s gap between grid loss and the gensets is bridged by the UPS behind the open-transition ATS, not by the BESS at 20 kV (CALC-004; DB-001 IL-3).</li><li>Uptime sets at least 12 h of fuel at N for all Tiers; this campus holds 24 h. Source: <a href="https://journal.uptimeinstitute.com/fuel-system-design-reliability/">Uptime Institute Journal</a> [Verified, opened 2026-10-29].</li><li>Rack BBUs (45–90 s at 100 % load) would only come in with an 800 VDC rack design. See <a href="05-next-gen-power.html">Project 05</a> and the <a href="https://www.opencompute.org/wp-content/uploads/2026/10/OCP-Specification-Mt.-Diablo-Disaggregated-Power-Rack-Specification-v1.0.0.pdf">OCP Mt. Diablo spec</a> [Verified (KB 2026-10-26)].</li></ol><p style="font-size:14px;color:#5b6675;margin:8px 0 0">Labels: [Verified] source opened · [Vendor claim] · [Search-level] · [Unverified] · [Inference] own reasoning · (A) assumed. Retrieval date 2026-10-29.</p></div>
<p class="crumb">Other projects: <a href="01-design-basis.html">01 Design basis & single-line diagrams</a> · <a href="02-load-sizing.html">02 Load & equipment sizing tool</a> · <a href="03-shortcircuit-protection.html">03 Short-circuit, protection & arc-flash study</a> · <a href="05-next-gen-power.html">05 Next-generation power architecture and commissioning (research and concept study)</a></p>
<div class="downloads"><h3>Downloads &amp; code</h3><ul><li><a href="../04-bess/report/DWU-DC-E-CALC-004_BESS_Study.pdf">Study report CALC-004 (PDF)</a></li><li><a href="../04-bess/results/assumptions_register.csv">BESS assumptions register (CSV)</a></li><li><a href="../04-bess/results/summary.json">Summary results (JSON)</a></li><li><a href="../04-bess/context/FIG-004S_storage_layers_block-v0.1-2026-10-29-en.pdf">Storage-layers figure FIG-004S v0.1 (PDF)</a></li><li><a href="../04-bess/context/04-storage-layers-context-v0.1-2026-10-29-en.md">Storage-layers context note v0.1 (Markdown)</a></li><li><a href="https://github.com/Fwurank/dc-electrical-portfolio/tree/main/04-bess">Source code &amp; tests on GitHub</a></li></ul></div>
</div></section>
<footer><div class="wrap">© 2026 Donglin (Franklin) Wu. Documents, drawings and figures © D. Wu, all rights reserved; code under the MIT License.
Fictional case study built from public standards and assumed parameters, not employer, client or vendor data. Not for construction or investment decisions.
· <a href="https://www.linkedin.com/in/donglinwu1998">LinkedIn</a> · <a href="https://github.com/Fwurank/dc-electrical-portfolio">Source on GitHub</a></div></footer>
</body></html>
